<?xml version='1.0' encoding='utf-8'?>
<html xmlns="http://www.w3.org/1999/xhtml">
  <head>
    <meta content="Word.Document" name="ProgId"/>
    <meta content="Microsoft Word 15" name="Generator"/>
    <meta content="Microsoft Word 15" name="Originator"/>
    <link rel="File-List" href="filelist.xml"/>
    <link rel="Edit-Time-Data" href="DL／T%201404-2015.files/editdata.mso"/>
    <!--[if !mso]>
<style>
v\:* {behavior:url(#default#VML);}
o\:* {behavior:url(#default#VML);}
w\:* {behavior:url(#default#VML);}
.shape {behavior:url(#default#VML);}
</style>
<![endif]-->
    <title>DL／T 1404-2015</title>
    <link rel="themeData" href="themedata.thmx"/>
    <link rel="colorSchemeMapping" href="colorschememapping.xml"/>
    <!--[if gte mso 9]><xml>
 <w:WordDocument>
  <w:SpellingState>Clean</w:SpellingState>
  <w:GrammarState>Clean</w:GrammarState>
  <w:TrackMoves>false</w:TrackMoves>
  
  
  <w:SaveIfXMLInvalid>false</w:SaveIfXMLInvalid>
  <w:IgnoreMixedContent>false</w:IgnoreMixedContent>
  <w:AlwaysShowPlaceholderText>false</w:AlwaysShowPlaceholderText>
  
  <w:LidThemeOther>EN-US</w:LidThemeOther>
  <w:LidThemeAsian>ZH-CN</w:LidThemeAsian>
  <w:LidThemeComplexScript>X-NONE</w:LidThemeComplexScript>
  <w:Compatibility>
   
   
   
  </w:Compatibility>
  <w:BrowserLevel>MicrosoftInternetExplorer4</w:BrowserLevel>
  <m:mathPr>
   
   
   
   
   
   
   
   
   
   
   
  </m:mathPr></w:WordDocument>
</xml><![endif]-->
    <!--[if gte mso 9]><xml>
 <w:LatentStyles DefLockedState="false" DefUnhideWhenUsed="false"
  DefSemiHidden="false" DefQFormat="false" DefPriority="99"
  LatentStyleCount="371">
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
 </w:LatentStyles>
</xml><![endif]-->
    <!--[if gte mso 10]>
<style>
 /* Style Definitions */
 table.MsoNormalTable
	{mso-style-name:普通表格;
	mso-tstyle-rowband-size:0;
	mso-tstyle-colband-size:0;
	mso-style-noshow:yes;
	mso-style-priority:99;
	mso-style-parent:"";
	mso-padding-alt:0cm 5.4pt 0cm 5.4pt;
	mso-para-margin:0cm;
	mso-para-margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	font-size:10.0pt;
	font-family:"Times New Roman","serif";}
</style>
<![endif]-->
    <!--[if gte mso 9]><xml>
 
</xml><![endif]-->
    <!--[if gte mso 9]><xml>
 <o:shapelayout v:ext="edit">
  
 </o:shapelayout></xml><![endif]-->
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8"/>
  <link href="stylesheet.css" rel="stylesheet" type="text/css"/>
<link href="page_styles.css" rel="stylesheet" type="text/css"/>
</head>
  <body lang="ZH-CN" class="calibre">
<div class="wordsection">
<h1 id="calibre_toc_8" class="calibre11"><a id="_Toc384390090"><span lang="EN-US" class="calibre12">6</span></a><span></span><span class="calibre13">　功能要求</span><span lang="EN-US" class="calibre12"></span></h1>

<p class="1"><span lang="EN-US">6<span class="calibre14">.</span>1</span><span class="calibre15">　功能架构</span></p>

<p class="msonormal5"><span class="calibre1">实现防<span>误功能</span>的变电站监控系统功能架构应满足如下要求：</span></p>

<p class="msonormal11"><span lang="EN-US">a</span><span class="calibre1">）</span><span lang="EN-US">  </span><span class="calibre1">变电站监控系统防<span>误由站控层防</span>误、间隔层防<span>误和设备层防</span>误三层防误闭锁功能组成，为变电站操作提供多级的、综合的防误闭锁；</span></p>

<p class="msonormal11"><a id="OLE_LINK8"></a><a id="OLE_LINK9"></a><span><span lang="EN-US">b</span></span><span></span><span class="calibre1">）</span><span lang="EN-US">  </span><span><span class="calibre1">站控层防误应</span></span><span class="calibre1">由监控主机和</span><span lang="EN-US">/</span><span class="calibre1">或数据通信网关机实现，面向全变电站进行全站性和全面性的防误操作控制；</span></p>

<p class="msonormal11"><span lang="EN-US">c</span><span class="calibre1">）</span><span lang="EN-US">  </span><span><span class="calibre1">站控层防</span></span><span class="calibre1">误将变电站防误操作的相关功能模块嵌入<span>到站控层计算机监控系统</span>中，防<span>误范围</span>包括全站的断路器、隔离开关、接地开关、<span>网门和</span>接地线等设备；</span></p>

<p class="msonormal11"><span lang="EN-US">d</span><span class="calibre1">）</span><span lang="EN-US">  </span><span><span class="calibre1">站控层防误具备</span></span><span class="calibre1">完善的人机操作界面，以监控系统图形与实时数据库为基础，利用内嵌的防<span>误功能</span>模块，对设备操作进行可靠的防误闭锁检查、操作票预演和顺序执行；</span></p>

<p class="msonormal11"><span lang="EN-US">e</span><span class="calibre1">）</span><span lang="EN-US">  </span><span class="calibre1">间隔层<span>防误应由</span>间隔层测控装置或其他间隔层控制装置实现，装置存储本间隔被控设备的防误闭锁逻辑，采集设备状态信号、动作信号等状态量信号，采集电压、电流等电气量信号，通过网络向系统其他设备发送，同时通过网络接收其他间隔装置发来的相关间隔的信号，进行被控设备的防误闭锁逻辑判断；</span></p>

<p class="msonormal11"><span lang="EN-US">f</span><span class="calibre1">）</span><span lang="EN-US">  </span><span class="calibre1">测控装置防误闭锁逻辑包含本间隔的闭锁条件和跨间隔的相关闭锁条件，根据判断结果对设备的控制操作进行防误闭锁；</span></p>

<p class="msonormal11"><span lang="EN-US">g</span><span class="calibre1">）</span><span lang="EN-US">  </span><span class="calibre1">测控装置能够输出防误闭锁接点，闭锁设备的遥控和手动操作；</span></p>

<p class="msonormal11"><span lang="EN-US">h</span><span class="calibre1">）</span><span lang="EN-US">  </span><span class="calibre1">变电站测控装置通过通信方式控制过程层设备进行出口控制时，防误闭锁接点由过程层智能设备提供，测控装置通过</span><span lang="EN-US">GOOSE</span><span class="calibre1">报文控制防误闭锁接点的输出；</span></p>

<p class="msonormal11"><span><span lang="EN-US">i</span></span><span class="calibre1">）</span><span lang="EN-US">   </span><span class="calibre1">设备<span>层防误应</span>由设备的单元电气防误闭锁、机械防误闭锁以及智能终端、防误锁具等实现；</span></p>

<p class="msonormal11"><span lang="EN-US">j</span><span class="calibre1">）</span><span lang="EN-US">   </span><span class="calibre1">设备的单元电气闭锁或机械闭锁主要实现间隔内设备操作的防误闭锁，变电站手动操作设备、网门、临时接地线等设备的防误闭锁可由防误锁具、防误开关等实现；</span></p>

<p class="msonormal11"><span lang="EN-US">k</span><span class="calibre1">）</span><span lang="EN-US">  </span><span><span class="calibre1">站控层防</span></span><span class="calibre1">误、间隔层防<span>误和设备层防误应</span>互相独立，<span>站控层防</span>误失效时不影响间隔层防误，<span>站控层</span>和间隔层<span>防误均失效</span>时不影响<span>设备层防误</span>。</span></p>

<p class="1"><span lang="EN-US">6<span class="calibre14">.</span>2</span><span class="calibre15">　<span>站控层防</span>误</span></p>

<p class="1"><span lang="EN-US">6<span class="calibre14">.</span>2<span class="calibre14">.</span>1</span><span class="calibre15">　一般要求</span></p>

<p class="msonormal5"><span class="calibre1">变电站<span>站控层</span>设备采集间隔层设备上送的信息，其实现防止电气误操作的一般要求如下：</span></p>

<p class="msonormal11"><span lang="EN-US">a</span><span class="calibre1">）</span><span lang="EN-US">  </span><span class="calibre1">变电站当地监控后台操作的<span>防误由监控</span>主机实现，<span>站控层操作</span>的控制命令应经过防误逻辑检查后方能将控制命令发至间隔层设备，如操作不满足防误条件，监控主机应闭锁该项操作并报警，输出提示信息；</span></p>

<p class="msonormal11"><span lang="EN-US">b</span><span class="calibre1">）</span><span lang="EN-US">  </span><span class="calibre1">监控主机应能实时显示测控装置的防误闭锁接点的输出状态，<span>若状态</span>异常或无法正常控制，系统应及时告警提示；</span></p>

<p class="msonormal11"><span lang="EN-US">c</span><span class="calibre1">）</span><span lang="EN-US">  </span><span class="calibre1">图形符号应符合</span><span lang="EN-US">GB/T 5465.2</span><span class="calibre1">的规定；</span></p>

<p class="msonormal11"><span lang="EN-US">d</span><span class="calibre1">）</span><span lang="EN-US">  </span><span class="calibre1">日常维护操作应记录维护用户名及具体时间；</span></p>

<p class="msonormal11"><span lang="EN-US">e</span><span class="calibre1">）</span><span lang="EN-US">  </span><span class="calibre1">正确模拟、生成、执行和管理操作票，变电站监控系统的操作票应全站统一配置，并支持标准化格式的输出；</span></p>

<p class="msonormal11"><span lang="EN-US">f</span><span class="calibre1">）</span><span lang="EN-US">  </span><span class="calibre1">误操作应闭锁并报警，报警应明确提示闭锁的对象和未满足的防误规则；</span></p>

<p class="msonormal11"><span lang="EN-US">g</span><span class="calibre1">）</span><span lang="EN-US">  </span><span class="calibre1">监控主机应具备独立的防误权限管理功能，操作权限应可根据运行需求灵活配置，防<span>误功能</span>退出、操作票编辑和防误规则编辑等功能应设置独立的权限；</span></p>

<p class="msonormal11"><span lang="EN-US">h</span><span class="calibre1">）</span><span lang="EN-US">  </span><span class="calibre1">禁止退出监控主机全站防误功能，需退出时仅能按间隔或装置设置，并设置权限管理，已退出闭锁的间隔在人机界面上应有明显标识。</span></p>

<p class="1"><span lang="EN-US">6<span class="calibre14">.</span>2<span class="calibre14">.</span>2</span><span class="calibre15">　防误规则要求</span></p>

<p class="msonormal5"><span class="calibre1">防误规则要求如下：</span></p>

<p class="msonormal11"><span lang="EN-US">a</span><span class="calibre1">）</span><span lang="EN-US">  </span><span class="calibre1">监控主机应对全站采集的一次设备状态、二次设备状态、保护事件、保护投</span><span lang="EN-US">/</span><span class="calibre1">退、就地</span><span lang="EN-US">/</span><span class="calibre1">远方切换、装置异常及自检信号等开关量和电气量测量进行可靠的逻辑判别，并能跨间隔进行闭锁条件判别，实现变电站站级操作防误；</span></p>

<p class="msonormal5"><span lang="EN-US">b</span><span class="calibre1">）</span><span lang="EN-US"> 
</span><span class="calibre1">以实时采集的遥信作为防误规则闭锁条件时，应能正确判断<span>双位置</span>遥信；</span></p>

<p class="msonormal12"><span lang="EN-US">c</span><span class="calibre1">）</span><span lang="EN-US">  </span><span class="calibre1">在信号不能有效获取（如装置通信中断等）、具有无效品质和处于不确定状态（包括置检修状态）时，应判定校验不通过，禁止操作并告警；</span></p>

<p class="msonormal11"><a id="OLE_LINK11"></a><a id="OLE_LINK12"></a><span><span lang="EN-US">d</span></span><span></span><span class="calibre1">）</span><span lang="EN-US">  </span><span class="calibre1">防误<span>规则宜</span>由监控系统根据通用规则或网络拓扑自动生成，应支持导入和导出规则文本，方便核对并能修改；</span></p>

<p class="msonormal11"><span lang="EN-US">e</span><span class="calibre1">）</span><span lang="EN-US">  </span><span><span class="calibre1">宜支持将站控层防</span></span><span class="calibre1">误规则直接下装到测控装置中作为间隔层防误规则，并具备从测控装置召唤防误规则与<span>站控层防</span>误规则进行自动校核的功能。</span></p>

<p class="1"><span lang="EN-US">6<span class="calibre14">.</span>2<span class="calibre14">.</span>3</span><span class="calibre15">　操作票生成</span></p>

<p class="msonormal5"><span class="calibre1">操作票生成功能满足以下要求：</span></p>

<p class="msonormal11"><span lang="EN-US">a</span><span class="calibre1">）</span><span lang="EN-US">  </span><span class="calibre1">应<span class="calibre7">能根据现场运行需求增加或删除各种一次设备操作、二次设备操作以及提示性操作的操作步骤；</span></span></p>

<p class="msonormal11"><span lang="EN-US">b</span><span class="calibre1">）</span><span lang="EN-US">  </span><span class="calibre1">应支持方便地生成接地桩、网门、控制电源空气开关和二次设备软压板等各种操作步骤；</span></p>

<p class="msonormal11"><span lang="EN-US">c</span><span class="calibre1">）</span><span lang="EN-US">  </span><span class="calibre1">应能设置开票时是否自动对“合</span><span lang="EN-US">/</span><span class="calibre1">分”操作进行“检合</span><span lang="EN-US">/</span><span class="calibre1">检分”操作；</span></p>

<p class="msonormal11"><span lang="EN-US">d</span><span class="calibre1">）</span><span lang="EN-US">  </span><span class="calibre1">应支持对防<span>误功能</span>数据预置，以满足操作票生成的防误闭锁条件。</span></p>

<p class="1"><span lang="EN-US">6<span class="calibre14">.</span>2<span class="calibre14">.</span>4</span><span class="calibre15">　操作票预演及执行</span></p>

<p class="msonormal5"><span class="calibre1">操作票预演和执行功能满足以下要求：</span></p>

<p class="msonormal11"><span lang="EN-US">a</span><span class="calibre1">）</span><span lang="EN-US">  </span><span class="calibre1">操作票转为可执行<span>操作票前必须</span>进行预演，应支持手动预演和自动预演两种方式；</span></p>

<p class="msonormal11"><span lang="EN-US">b</span><span class="calibre1">）</span><span lang="EN-US">  </span><span class="calibre1">预演界面与正式操作界面应有明显的视觉区分；</span></p>

<p class="msonormal11"><span lang="EN-US">c</span><span class="calibre1">）</span><span lang="EN-US">  </span><span class="calibre1">操作票预演时应具备防误规则校验功能，如未通过校验，则停止预演并告警操作对象的所有防误闭锁逻辑条件（包括符合与不符合的条件）；</span></p>

<p class="msonormal11"><span lang="EN-US">d</span><span class="calibre1">）</span><span lang="EN-US">  </span><span class="calibre1">监控主机应根据操作<span>票执行</span>步骤依次开放每一步电气操作，操作正确后自动闭锁该设备，并自动开放符合操作条件的下一步操作；</span></p>

<p class="msonormal11"><span lang="EN-US">e</span><span class="calibre1">）</span><span lang="EN-US">  </span><span class="calibre1">操作<span>票执行</span>过程中如果发生保护动作、非当前操作对象的状态改变等情况，造成不满足操作要求时，监控主机应实时闭锁，自动中止余下未操作步骤并告警；</span></p>

<p class="msonormal11"><span lang="EN-US">f</span><span class="calibre1">）</span><span lang="EN-US">  </span><span class="calibre1">操作<span>票执行</span>中止后，开放的电气操作应能及时闭锁。</span></p>

<p class="1"><span lang="EN-US">6<span class="calibre14">.</span>2<span class="calibre14">.</span>5</span><span class="calibre15">　操作票管理</span></p>

<p class="msonormal5"><span class="calibre1">操作<span>票管理</span>功能满足以下要求：</span></p>

<p class="msonormal11"><span lang="EN-US">a</span><span class="calibre1">）</span><span lang="EN-US">  </span><span class="calibre1">操作票应能按预开、作废和已执行等分类保存及显示；</span></p>

<p class="msonormal11"><span lang="EN-US">b</span><span class="calibre1">）</span><span lang="EN-US">  </span><span class="calibre1">操作票应具备打印功能，标题、单位标志和操作内容等应能灵活设置，符合现场运行要求；</span></p>

<p class="msonormal11"><span lang="EN-US">c</span><span class="calibre1">）</span><span lang="EN-US">  </span><span class="calibre1">操作票查询应支持按条件显示已归档操作票和模板票的任务列表和内容；</span></p>

<p class="msonormal11"><span lang="EN-US">d</span><span class="calibre1">）</span><span lang="EN-US">  </span><span class="calibre1">操作票统计表应包括<span>操作票日报表</span>、月报表、季度报表和年报表等常用表格，并能根据时间、人员、操作对象等指定条件定制。</span></p>

<p class="1"><span lang="EN-US">6<span class="calibre14">.</span>2<span class="calibre14">.</span>6</span><span class="calibre15">　运行记录</span></p>

<p class="msonormal5"><span class="calibre1">运行记录功能满足如下要求：</span></p>

<p class="msonormal11"><span lang="EN-US">a</span><span class="calibre1">）</span><span lang="EN-US">  </span><span class="calibre1">应能<span>记录站控层防误功能</span>启动、运行、退出时间；</span></p>

<p class="msonormal11"><span lang="EN-US">b</span><span class="calibre1">）</span><span lang="EN-US">  </span><span class="calibre1">应能记录用户操作情况，如用户开票、预演、执行、维护等操作记录；</span></p>

<p class="msonormal11"><span lang="EN-US">c</span><span class="calibre1">）</span><span lang="EN-US">  </span><span class="calibre1">应能记录操作<span>票执行</span>每步操作的具体时间；</span></p>

<p class="msonormal11"><span lang="EN-US">d</span><span class="calibre1">）</span><span lang="EN-US">  </span><span class="calibre1">日常维护操作应记录维护用户名及具体时间。</span></p>

<p class="1"><span lang="EN-US">6<span class="calibre14">.</span>3</span><span class="calibre15">　间隔层防误</span></p>

<p class="1"><span lang="EN-US">6<span class="calibre14">.</span>3<span class="calibre14">.</span>1</span><span class="calibre15">　一般要求</span></p>

<p class="msonormal5"><span class="calibre1">间隔层<span>防误应由</span>间隔层测控装置或其他间隔层装置实现，测控装置等<span>具有间</span>隔层防<span>误功能</span>的装置（简称测控装置）应实现本间隔闭锁和跨间隔联合闭锁，一般要求如下：</span></p>

<p class="msonormal11"><span lang="EN-US">a</span><span class="calibre1">）</span><span lang="EN-US">  </span><span class="calibre1">应存储本装置操作对象对应的防误规则，该规则应与<span>站控层防</span>误规则一致；</span></p>

<p class="msonormal11"><span lang="EN-US">b</span><span class="calibre1">）</span><span lang="EN-US">  </span><span class="calibre1">应能够采集与本装置防<span>误功能</span>相关的设备状态信号、动作信号等状态量信号以及电气测量值，能够<span>通过站控层网络</span>或硬接线接收其他设备发出的防误闭锁条件信号，综合进行防误闭锁逻辑判断；</span></p>

<p class="msonormal11"><span lang="EN-US">c</span><span class="calibre1">）</span><span lang="EN-US">  </span><span class="calibre1">应能够向<span>站控层网络</span>发送本装置采集的信号，便于其他设备实现防误闭锁功能；</span></p>

<p class="msonormal11"><span lang="EN-US">d</span><span class="calibre1">）</span><span lang="EN-US">  </span><span class="calibre1">正常工作状态下，测控装置进行的所有操作应满足防误闭锁条件，并显示和<span>上送防误判</span>断结果；</span></p>

<p class="msonormal11"><span lang="EN-US">e</span><span class="calibre1">）</span><span lang="EN-US">  </span><span><span class="calibre1">当相关</span></span><span class="calibre1">间隔的信息不能有效获取（如由于网络中断等原因）、信号具有无效品质和信号处于不确定状态（包括置检修状态）时，应判断校验不通过。</span></p>

<p class="1"><a id="_Toc289418296"></a><span lang="EN-US">6<span class="calibre14">.</span>3<span class="calibre14">.</span>2</span><span class="calibre15">　防误闭锁接点输出</span></p>

<p class="msonormal4"><span class="calibre1">测控装置应具备输出防误闭锁接点功能，该接点串接于一次设备的遥控和手动操作回路，闭锁遥控和手动操作。防误闭锁接点的作用参见附录</span><span lang="EN-US">A</span><span class="calibre1">。测控装置通过网络方式和过程层设备进行信息交换时，防误闭锁接点位于过程层智能设备，如智能终端。此情况下，测控装置应能够通过</span><span lang="EN-US">GOOSE</span><span class="calibre1">报文控制位于过程层的防误闭锁接点。</span></p>

<p class="msonormal4"><span class="calibre1">测控装置防误闭锁接点输出功能应满足如下要求：</span></p>

<p class="msonormal11"><span lang="EN-US">a</span><span class="calibre1">）</span><span lang="EN-US">  </span><span class="calibre1">测控装置应支持防误接点的自动输出和触发输出模式，并支持两种模式的切换。</span></p>

<p class="msonormal11"><span lang="EN-US">b</span><span class="calibre1">）</span><span lang="EN-US">  </span><span class="calibre1">在自动输出模式下，测控装置应自动进行对象的防误逻辑判断，当条件满足时，合上防误闭锁接点，当条件不满足时，应断开防误闭锁接点。</span></p>

<p class="msonormal13"><span lang="EN-US">c</span><span class="calibre1">）</span><span lang="EN-US">  </span><span class="calibre1">在触发输出模式下，测控装置接收<span>到站控层设备</span>对防误闭锁接点的控制闭合命令后，应根据该对象的防误逻辑决定是否闭合该接点，此后，对该对象持续进行防误逻辑判断，当条件不满足时，断开该接点；或者，接收<span>到站控层设备</span>对接点的控制断开命令后，断开该接点。闭锁接点闭合一定时间后，测控装置应自动将此接点断开。</span></p>

<p class="msonormal13"><span lang="EN-US">d</span><span class="calibre1">）</span><span lang="EN-US">  </span><span class="calibre1">测控装置异常或失电时，闭锁接点应处于断开状态。</span></p>

<p class="2"><a id="_Toc289418298"><span lang="EN-US">6<span class="calibre14">.</span>3<span class="calibre14">.</span>3</span></a><span></span><span class="calibre15">　防误解锁切换开关</span></p>

<p class="msonormal14"><span class="calibre1">测控屏</span><span lang="EN-US">/</span><span><span class="calibre1">柜宜提供</span></span><span class="calibre1">解除防误闭锁判断的切换开关，防误解锁切换开关应有钥匙控制。</span></p>

<p class="2"><a id="_Toc289418300"></a><span lang="EN-US">6<span class="calibre14">.</span>3<span class="calibre14">.</span>4</span><span class="calibre15">　防<span>误状态</span>上送</span></p>

<p class="msonormal15"><span class="calibre1">测控装置应能够将各控制对象的防误逻辑状态和防误接点的状态上送至<span>站控层</span>设备。</span></p>

<p class="2"><a id="_Toc289418302"></a><span lang="EN-US">6<span class="calibre14">.</span>3<span class="calibre14">.</span>5</span><span class="calibre15">　防<span>误数据置</span>数</span></p>

<p class="msonormal14"><span class="calibre1">测控装置<span>宜支持</span>远方置数功能，被置数的数据宜具有取代的品质。被<span>置数据</span>可以参与防误逻辑运算，便于进行防误闭锁逻辑的校验。</span></p>

<p class="2"><span lang="EN-US">6<span class="calibre14">.</span>4</span><span class="calibre15">　<span>设备层防误</span></span></p>

<p class="msonormal14"><span><span class="calibre1">设备层防误</span></span><span class="calibre1">闭锁功能应满足如下要求：</span></p>

<p class="msonormal13"><span lang="EN-US">a</span><span class="calibre1">）</span><span lang="EN-US">  </span><span class="calibre1">隔离开关、接地开关等一次设备应配置机械防误闭锁或电气防误闭锁；</span></p>

<p class="msonormal13"><span lang="EN-US">b</span><span class="calibre1">）</span><span lang="EN-US">  </span><span class="calibre1">当间隔层设备和过程层设备采用网络方式通信时，过程层的智能设备（如智能终端）应能够输出防误闭锁接点，能够接收间隔层设备通过</span><span lang="EN-US">GOOSE</span><span class="calibre1">协议输出的防误闭锁控制信号，控制防误闭锁接点的分和合，并能够以</span><span lang="EN-US">GOOSE</span><span class="calibre1">上送各控制对象的防误逻辑状态和防误闭锁接点的状态；</span></p>

<p class="msonormal13"><span lang="EN-US">c</span><span class="calibre1">）</span><span lang="EN-US">  </span><span class="calibre1">应使用防误<a id="OLE_LINK5">锁具、防误开关等闭锁设备闭锁</a>变电站手动操作设备、网门、临时接地线等设备的操作，防误锁具、防误开关<span>宜实现</span>远方控制功能，监控系统通过防误闭锁接点控制防误锁具、防误开关等设备的操作，防误锁具、防误开关闭锁的设备（临时接地线、<span>网门等</span>）的位置信号应输入至监控系统；</span></p>

<p class="msonormal13"><span lang="EN-US">d</span><span class="calibre1">）</span><span lang="EN-US">  </span><span class="calibre1">变电站常用临时接地线的接地点，应设置专用接地装置；</span></p>

<p class="msonormal13"><span lang="EN-US">e</span><span class="calibre1">）</span><span lang="EN-US">  </span><span class="calibre1">上述的防误锁具、防误开关、专用接地装置应根据监控系统的测控装置或智能终端等设备内防误闭锁接点分、<span>合状态</span>实现闭锁或开锁，应输出反映锁具闭锁设备（临时接地线、<span>网门等</span>）状态的辅助接点位置，应具有指示是否允许开锁操作的状态指示器和紧急开锁机构；</span></p>

<p class="msonormal13"><span lang="EN-US">f</span><span class="calibre1">）</span><span lang="EN-US">  </span><span class="calibre1">上述的防误锁具、防误开关、专用接地装置闭锁的设备（临时接地线、<span>网门等</span>）的位置接点应接入对应测控装置，并参与防误闭锁逻辑判别。</span></p>

</div>




</body></html>
